# データ注記

## ケーブルラック

- SR・QRの寸法、単品質量、許容静荷重はネグロス電工「電設資材カタログ2026/27A」の公開値をメーカー参考値として収録しています。
- 許容静荷重は支点間距離2.0m、等分布荷重、掲載された複数値のうち安全側の小さい値を採用しています。2.0m未満でも補間せず、この値で保守的に判定します。
- ステンレス製QRのW1200は同資料の許容静荷重表で確認できないため、自動荷重選定の対象外です。
- カバー質量、弱電・制御ケーブル等の質量未収録値は推測せず、採用品仕様書から手動入力します。

## 配管データ

### 電線管・ケーブル保護管の選定区分（2026-08-27）

- 電線管工事はIV・EM-IE/Fを対象とし、管内断面積に対する占有率32%または条件付き48%で参考判定する。
- ケーブル保護管の1条は、内線規程 JEAC 8001-2022 3165-1（施設方法）①［注1］を根拠として、有効内径を仕上外径の1.5倍以上で選定する。短小・無屈曲・引替え容易な場合の例外は自動選定に適用しない。
- ケーブル保護管の2条以上は、内線規程3165-1に占積率32%の明記がないため、本アプリ独自の安全側参考基準として実占有率32%以下で選定する。
- 複数ケーブルは、各ケーブルの仕上外径から合計面積を算出し、管内面積に対する実占有率で判定する。実際の配列、曲げ、通線、引替え条件を別途確認する。
- VVFは扁平形状のため、参考外径には長径側を使用する。
- CV単心・CV-2C・CV-3C・CV-4Cの2sqと、CV-4C 8sqを追加。小サイズは公開仕様値に基づく参考外径を使用する。
- HP・AE・CPEV・CPEVSは連続計算による架空系列を廃止し、公開仕様で確認できる心数・対数と個別参考外径を登録する。
- CPEVSはメーカー差を考慮し、CPEVの個別参考外径へ0.8mmの安全側余裕を加えた参考値とする。
- 5C-FBは7.7mm、7C-FBは10.2mmをメーカー非指定の概算参考外径として使用する。
- すべてメーカーを特定しない参考値。採用品仕様書と適用規程を優先する。
- 技術資料の内径面積は、参考内径を用いて π×内径²÷4 で算出する。

- 樹脂系：CD管、PF管、FEP管、VE管を収録。
- 金属系：厚鋼電線管、薄鋼電線管、ねじなし鋼製電線管、ポリエチレンライニング鋼管を収録。
- 可とう管：金属製可とう電線管の非防水・防水を収録。

## 未確定・要確認

- CD管・PF管の42サイズは寸法・巻質量まで確定できていないため未収録。
- VE管は外径・近似内径・長さのみ収録。単位質量は未確認のため「-」表示。
- FEP管は30〜200を収録。20は今回の確認資料では同表に無いため未収録。
- ポリエチレンライニング鋼管は鋼管本体寸法・質量を収録し、膜厚は注記扱い。

## 表示方針

アプリ画面内・技術資料内には、特定メーカー名・商品名を表示しない構成にしています。

## ケーブルデータ注記

- CVD / CVT / CVQ を追加。
- 外径、概算質量、導体抵抗、許容電流は、国内公開仕様値を照合し、アプリ用の参考値として丸めた値です。
- 画面内・技術資料内では特定メーカー名・商品名を表示しない方針のため、データ根拠は「公開仕様値ベースの参考値」として扱います。
- 許容電流は基準条件が資料により異なるため、最終選定では仕様書、内線規程、敷設条件、周囲温度、保護協調を確認してください。

## 電圧降下判定注記

- 既設開閉器指定時は、実負荷電流と既設開閉器容量の大きい方を電圧降下計算電流として用いる保守的な判定に変更しています。
- 自動選定時は、入力負荷から換算した合計電流を電圧降下計算電流として用います。

## 規程・法令基準データ注記

- REQ-012では、公開法令・電技解釈で確認できる最低基準と、内線規程JEAC8001-2022で現場確認すべき代表項目を技術資料に追加。
- 追加対象は、低圧電圧降下、低圧絶縁抵抗、A/B/C/D種接地抵抗、機械器具外箱の接地種別、地絡遮断装置の確認項目。
- 内線規程の詳細な適用条件・例外・地域版差異は、最新版原本・設計仕様・保安規程で確認する前提。
- 今回は技術資料の強化のみであり、計算ロジック・ケーブルデータ値・入力UI・計算結果の3分岐表示は変更なし。


## 電圧降下判定基準データ注記（REQ-013）

- 電圧降下判定基準は、入力条件で5.0%以下又は3.0%以下を選択できます。
- 5.0%は標準判定、3.0%は厳しめ判定として扱います。
- 選択値は、必要最小ケーブル・推奨ケーブル・既設/選定基準ケーブルの自動選定に反映されます。
- 3.0%を選択した場合、5.0%判定時より大きいケーブルサイズが選定される場合があります。
- 最終判断は内線規程、設計仕様、現場条件、始動時電圧降下、機器仕様で確認してください。

## REQ-015 電圧入力
- 電圧はプリセット選択を基本とし、任意入力時は入力値を全計算へ反映します。
- 任意入力値は現場電圧・機器仕様を確認したうえで使用してください。


## REQ-016 技術資料表示整理
- 技術資料のテーブル表示を読みやすさ優先で調整した。データ値そのものは変更していない。
- 接地抵抗値は「規程・法令基準」に集約し、接地資料側の重複表示を避けた。
- 電圧降下は「規程上の目安」と「アプリ上の判定基準」を分けて表示する。


## REQ-017 概算質量表示
- 概算質量・概算総質量・参考ラック幅は、最小・推奨・既設/選定基準の各ケーブルに分けて表示する。
- 補正係数内訳欄では対象ケーブルが曖昧になるため、質量・ラック幅の数値表示は行わない。
- 質量・外径は参考値であり、最終値は仕様書・現場仕様で確認する。

## REQ-021 UI整合性メモ
- 自動選定時は既設開閉器欄を表示しません。既設開閉器容量を基準に判定する場合は、計算方式を「既設開閉器指定」に切り替える運用とします。
- 自動選定結果の出力には既設開閉器値を混在させません。


## REQ-022 接地種別・接地線サイズ参考表示
- 入力電圧から、300V以下はD種接地工事（ED）、300V超過の低圧はC種接地工事（EC）として参考表示する。
- 接地線サイズ候補は、最小・推奨・既設/選定基準の各開閉器容量を基準に、接地線参考表から表示する。
- 接地種別・接地線サイズは参考値であり、接地対象、地絡遮断装置の有無、遮断時間、共用/専用接地、接地極、保護協調、内線規程、電技解釈、現場仕様で最終確認する。


## REQ-023 データ・表示整合性メモ

- CVD/CVT/CVQは電源方式の必要線数と整合する候補のみ表示する。
- CV-1Cの複数本選定は、REQ-024で単心×必要本数として正式対応。電源方式に応じて×2本/×3本/×4本として質量・ラック幅へ反映する。
- EC/EDは接地工事種別ではなく、C種/D種を示す図面・端子記号として扱う。ELBは接地種別ではなく、自動遮断条件・接地抵抗値緩和条件として扱う。


## REQ-024 単心ケーブル本数対応

- CV-1Cは単心1本あたりの外径・質量・導体抵抗・許容電流データを保持する。
- 計算結果では、電源方式に応じて必要本数を自動反映する。
  - 1φ2W：CV-1C×2本
  - 1φ3W：CV-1C×3本
  - 3φ3W：CV-1C×3本
  - 3φ4W：CV-1C×4本
- 概算質量・総質量・ラック幅は、必要本数と条数を反映した参考値として表示する。
- 単心ケーブルの実施工では、相識別、端末処理、支持・固定、離隔、曲げ、保護管/ラック上の配列、現場仕様を確認する。
- CV-1Cの許容電流・外径・質量は参考値であり、最終値は仕様書・内線規程・現場仕様で確認する。

## REQ-025 技術資料の支持間隔・略記号

- 配管支持間隔・ラック支持間隔は、公共建築工事標準仕様書、標準施工要領、現場仕様で一般に確認される値を参考表示しています。
- 支持間隔は自動判定ではありません。屋外、振動、耐震、重量ケーブル、端部、曲がり部、分岐部、貫通部、ラック幅、積載質量、アンカー条件により短縮又は追加支持が必要です。
- 略記号は図面凡例・客先仕様により意味が異なる場合があります。アプリ内の表は参考資料です。



## REQ-026 配管資料表示

- 配管データ値は変更せず、技術資料の表示構造のみ変更した。
- 樹脂系・金属系・可とう管は、分類→配管種類→サイズ表の二段階展開で表示する。
- サイズ表では配管種類名の繰り返し列を削除し、同一種類内の寸法・質量・曲げ半径等を確認しやすくした。


## REQ-029 notes
- CD管42、PF管42、VE管単位質量は公開資料・流通仕様からの参考値です。採用品の仕様書で最終確認してください。
- 接地線サイズはC種/D種の低圧幹線用参考表として整理しました。A種・B種は用途が異なるため別説明としています。
- 任意計算は補助計算です。計算結果本体とは独立しており、最終判断は規程・仕様・現場条件で確認してください。


## REQ-031 根拠メモ
- 配管支持間隔・耐震支持は、公共建築工事標準仕様書（電気設備工事編）、公共建築設備工事標準図、建築設備耐震設計・施工指針、内線規程、設計図書を優先する。
- CD管42、PF管42、VE管質量は、メーカー・流通資料等で確認できる参考値として反映。アプリ画面ではメーカー名・商品名は表示せず、最終値は採用品仕様書で確認する扱い。
- 施工図解は権利侵害を避けるため既存画像の流用ではなく、アプリ内オリジナルSVGによる概念図とした。


## REQ-032 表示・任意計算UI整理
- 技術資料の長い表は、iPhone表示で列見出しとデータがずれないようカード表示を基本とする。
- 任意計算は本体計算と分離した補助計算であり、入力値はユーザーが都度代入する。初期値は持たせない。

## Web v3.4.1 質量・ラック選定

- CV小サイズとVVFの質量は、メーカーを特定しない参考値として収録する。
- 質量資料を収録していないHP・AE・CPEV・CPEVS・同軸ケーブル等は、外径断面積に見掛け密度3,000kg/m³を乗じた安全側概算値を初期表示する。
- ラック画面では「参考データ」「外径からの安全側概算」「手動入力」を区別して表示する。概算値は採用品の実質量へ置き換えて最終確認する。
- 低圧幹線結果の参考ラックは、標準塗装・水平部・将来増設余裕20%・荷重使用率80%・カバーなしを前提にSR/QRから選定する。

## Web v3.5.0 ケーブルラック接地・ボンディング

- 低圧金属製ラックは、最大使用電圧と配線用遮断器等の定格電流（AT）からC種/D種、ラック接地線、ボンド線を選定する。
- 接地線は公共建築工事標準仕様書（電気設備工事編）令和7年版 表2.13.2、ボンド線は表2.2.1を参考データとする。
- 低圧幹線結果の接地線候補も同じC種・D種共通表を使用し、画面間で異なるサイズを表示しない。
- 複数回路の遮断器容量は合計せず、最も大きい接地線を要求する回路のATを入力条件とする。
- 高圧、弱電専用、樹脂製、表の上限超過は自動補間・最大値への丸めを行わない。
- C種からD種への変更条件及び短尺ラックの接地省略条件は自動適用せず、設計仕様確認として表示する。
