<!doctype html>
<html lang="ja">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover" />
  <meta name="theme-color" content="#1d4ed8" />
  <meta name="apple-mobile-web-app-capable" content="yes" />
  <meta name="apple-mobile-web-app-status-bar-style" content="default" />
  <meta name="apple-mobile-web-app-title" content="低圧幹線計算" />
  <title>低圧幹線計算アプリ</title>
  <link rel="manifest" href="manifest.webmanifest" />
  <link rel="icon" href="icon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="icon.svg" />
  <link rel="stylesheet" href="styles.css?v=20260828_rack_auto_sizing" />
</head>
<body>
  <div id="app">
    <header class="topbar">
      <div>
        <div class="eyebrow">Webアプリ版</div>
        <h1>低圧幹線計算アプリ</h1>
      </div>
      <button id="installBtn" class="ghost small" hidden>ホーム画面に追加</button>
    </header>

    <main class="main">
      <section id="screen-calc" class="screen active">
        <div class="panel compact">
          <div class="unified-calc-title">低圧幹線計算</div>
          <button id="openCalcToolsFromCalc" class="ghost full secondary-entry">任意計算</button>
          <button id="openConduitCalculator" class="ghost full menu-entry">電線管自動選定</button>
          <button id="openRackCalculator" class="ghost full menu-entry">ケーブルラック自動選定</button>
          <button id="openDocsFromCalc" class="ghost full">技術資料</button>
        </div>

        <div class="panel compact">
          <div class="panel-title">帳票基本情報</div>
          <div class="grid two">
            <label>
              <span>工事件名</span>
              <input id="projectName" type="text" autocomplete="off" />
            </label>
            <label>
              <span>工事種別</span>
              <input id="projectType" type="text" autocomplete="off" />
            </label>
            <label>
              <span>提出先</span>
              <input id="submitTo" type="text" autocomplete="off" />
            </label>
            <label>
              <span>図番</span>
              <input id="drawingNo" type="text" autocomplete="off" />
            </label>
            <label>
              <span>作成者</span>
              <input id="author" type="text" autocomplete="off" />
            </label>
            <label>
              <span>作成日時</span>
              <input id="createdAt" type="datetime-local" />
            </label>
            <label class="span-two">
              <span>備考</span>
              <input id="projectRemarks" type="text" autocomplete="off" />
            </label>
          </div>
        </div>

        <div class="panel">
          <div class="panel-title">入力条件</div>
          <div class="grid two">
            <label>
              <span>計算方式</span>
              <select id="calcMode"></select>
            </label>
            <label>
              <span>負荷用途</span>
              <select id="loadPurpose"></select>
              <div class="field-hint">照明・コンセント系を選択すると、動力計算で不要な項目を非表示にします。</div>
            </label>
            <label>
              <span>電源方式</span>
              <select id="powerSystem"></select>
            </label>
            <label>
              <span>電圧プリセット [V]</span>
              <select id="voltage"></select>
              <div class="field-hint">通常はプリセットを選択し、該当しない場合のみ任意入力を使用します。</div>
            </label>
            <label id="customVoltageField" class="custom-voltage-only hidden">
              <span>任意電圧 [V]</span>
              <input id="voltageCustom" type="number" inputmode="decimal" min="1" step="1" placeholder="例：440" />
              <div class="field-hint">任意入力時は、この電圧を換算電流・容量・開閉器・ケーブル・電圧降下計算へ反映します。</div>
            </label>
            <label>
              <span>力率</span>
              <select id="powerFactor"></select>
            </label>
            <label id="efficiencyField" class="power-purpose-only">
              <span>効率</span>
              <select id="efficiency"></select>
              <div class="field-hint">動力系で使用します。照明・コンセント系では内部計算上1.0扱いとします。</div>
            </label>
            <label>
              <span>配線長 [m]</span>
              <input id="wiringLength" type="number" inputmode="decimal" min="0.1" step="0.1" />
            </label>
            <label>
              <span>電圧降下判定基準</span>
              <select id="voltageDropLimitPercent"></select>
              <div class="field-hint">5%を標準、3%を厳しめ条件として選択できます。選択値に応じてケーブル選定結果を再判定します。</div>
            </label>
            <label id="existingBreakerField" class="calc-existing-only hidden">
              <span>既設開閉器 [A]</span>
              <select id="existingBreaker"></select>
              <div class="field-hint">既設開閉器指定時のみ使用します。自動選定時は推奨開閉器を基準にします。</div>
            </label>
            <label>
              <span id="breakerMarginLabel">開閉器裕度設定</span>
              <select id="breakerMarginRatio"></select>
            </label>
            <label>
              <span>負荷数</span>
              <select id="loadCount"></select>
            </label>
          </div>
          <div id="calcModeHint" class="field-hint"></div>
        </div>

        <div class="panel">
          <div class="panel-title row">
            <span>負荷一覧</span>
            <strong id="loadPositionLabel" class="position-label">- / -</strong>
          </div>
          <div class="field-hint">横スライドで各負荷を切り替え、下へスクロールすると次の条件へ進めます。</div>
          <div id="loadCards" class="load-cards"></div>
        </div>

        <div class="panel">
          <div class="panel-title">ケーブル条件</div>
          <div class="grid two">
            <label>
              <span>ケーブルサイズ選定</span>
              <select id="cableSizingMode"></select>
            </label>
            <label>
              <span>ケーブル種類</span>
              <select id="cableType"></select>
              <div id="cableCompatibilityNotice" class="field-hint"></div>
            </label>
            <label id="manualCableSizeField" class="manual-cable-only hidden">
              <span>手動判定ケーブルサイズ [sq]</span>
              <select id="cableSize"></select>
            </label>
            <label id="baseAmpacityField" class="manual-cable-only hidden">
              <span>基準許容電流 [A]</span>
              <div class="inline-input-wrap">
                <input id="baseAmpacity" type="number" inputmode="decimal" min="0.1" step="0.1" />
                <span id="ampacityModeBadge" class="mode-badge">未設定</span>
              </div>
              <div class="field-hint">手動指定時の判定用ケーブルサイズです。通常は推奨ケーブル・選定基準ケーブルを確認してください。</div>
            </label>
            <div class="readonly-box">
              <span>条件反映後の許容電流 [A]</span>
              <strong id="correctedAmpacityValue">-</strong>
            </div>
            <label>
              <span>敷設方法</span>
              <select id="installationMethod"></select>
            </label>
            <label>
              <span>敷設条件</span>
              <select id="layingCondition"></select>
            </label>
            <label>
              <span>環境温度 [℃]</span>
              <select id="ambientTemperature"></select>
            </label>
            <label>
              <span>条数</span>
              <select id="parallelCount"></select>
            </label>
          </div>

          <div class="subgrid-title">補正係数内訳</div>
          <div class="grid two readonly-grid">
            <div><span>温度補正係数</span><strong id="coefTemperature">-</strong></div>
            <div><span>条数補正係数</span><strong id="coefParallel">-</strong></div>
            <div><span>敷設方法補正係数</span><strong id="coefMethod">-</strong></div>
            <div><span>敷設条件補正係数</span><strong id="coefCondition">-</strong></div>
            <div><span>最終補正係数</span><strong id="coefFinal">-</strong></div>
          </div>
          <p class="muted small-note top-gap">概算質量・総質量・参考ラック幅は、計算結果の最小 / 推奨 / 既設ページで対象ケーブルごとに表示します。</p>
        </div>

        <div class="panel compact calc-action-panel">
          <button id="calculateBtn" class="primary full">計算する</button>
        </div>

        <div id="resultPanel" class="panel result-panel hidden">
          <div class="panel-title row">
            <span>計算結果</span>
            <div class="inline-actions slim">
              <button id="toggleResultBtn" class="ghost small">折りたたむ</button>
              <button id="saveResultTopBtn" class="ghost small">保存</button>
            </div>
          </div>

          <div id="resultErrorBox" class="result-error hidden"></div>

          <div id="resultBody">
            <div class="result-mode-card">
              <span>計算方式</span>
              <strong id="resCalcModeLabel">-</strong>
              <p id="resCalcModeDescription" class="muted">-</p>
            </div>

            <div class="result-grid result-common-grid top-gap">
              <div class="result-card"><span>合計負荷件数</span><strong id="resLoadCount">-</strong></div>
              <div class="result-card"><span>合計容量 [kW]</span><strong id="resTotalKW">-</strong></div>
              <div class="result-card"><span>合計容量 [kVA]</span><strong id="resTotalKVA">-</strong></div>
              <div class="result-card"><span>合計電流 [A]</span><strong id="resTotalCurrent">-</strong></div>
              <div class="result-card result-card-wide"><span>電圧降下</span><strong id="resDropSummaryCommon">-</strong></div>
            </div>

            <div id="resBasisNotice" class="result-notice hidden top-gap"></div>

            <div class="result-pages-header row top-gap">
              <strong>選定結果ページ</strong>
              <span id="resPagesOrderLabel" class="position-label">横スクロール：既設選定 → 推奨選定 → 最小選定</span>
            </div>

            <div id="resResultPages" class="result-pages" aria-label="最小・推奨・既設の選定結果">
              <article id="resMinPageCard" class="result-page-card result-page-min">
                <div class="row page-head">
                  <strong id="resMinPageTitle">最小選定結果</strong>
                  <span id="resMinPageBadge" class="mode-badge">3 / 3</span>
                </div>
                <p class="muted">合計電流以上となる必要最小条件です。実施工では余裕・始動電流・将来増設を別途確認してください。</p>
                <div class="result-grid branch-grid">
                  <div class="result-card"><span>必要最小開閉器 [A]</span><strong id="resRequiredBreaker">-</strong></div>
                  <div class="result-card"><span>必要最小ケーブル</span><strong id="resRequiredMinCable">-</strong></div>
                  <div class="result-card"><span>選定基準</span><strong id="resMinSelectionBasis">-</strong></div>
                  <div class="result-card"><span>判定基準電流 [A]</span><strong id="resMinBasisCurrent">-</strong></div>
                  <div class="result-card"><span>電圧降下判定基準</span><strong id="resMinDropLimit">-</strong></div>
                  <div class="result-card"><span>選定主因</span><strong id="resMinMainFactor">-</strong></div>
                  <div class="result-card"><span>補正後許容電流 [A]</span><strong id="resMinCorrectedAmpacity">-</strong></div>
                  <div class="result-card"><span>電圧降下 [%]</span><strong id="resMinDropPct">-</strong></div>
                  <div class="result-card"><span>概算質量 [kg/m]</span><strong id="resMinMassKgM">-</strong></div>
                  <div class="result-card"><span>概算総質量 [kg]</span><strong id="resMinMassTotalKg">-</strong></div>
                  <div class="result-card"><span>参考ラック幅</span><strong id="resMinRackWidth">-</strong></div>
                  <div class="result-card"><span>接地種別</span><strong id="resMinGroundType">-</strong></div>
                  <div class="result-card"><span>図面・端子記号</span><strong id="resMinGroundSymbol">-</strong></div>
                  <div class="result-card"><span>接地種別選定根拠</span><strong id="resMinGroundReason">-</strong></div>
                  <div class="result-card"><span>接地抵抗値目安</span><strong id="resMinGroundResistance">-</strong></div>
                  <div class="result-card"><span>接地線サイズ候補</span><strong id="resMinGroundWireSize">-</strong></div>
                  <div class="result-card"><span>接地算定基準</span><strong id="resMinGroundBasis">-</strong></div>
                  <div class="result-card"><span>判定</span><strong id="resMinJudge">-</strong></div>
                </div>
                <div class="subgrid-title">施工参考メモ（最小選定）</div>
                <div id="resMinConstructionNotes" class="stack tight"></div>
              </article>

              <article id="resRecPageCard" class="result-page-card result-page-recommended">
                <div class="row page-head">
                  <strong id="resRecPageTitle">推奨選定結果</strong>
                  <span id="resRecPageBadge" class="mode-badge">2 / 3</span>
                </div>
                <p class="muted">機器容量から算出した合計電流を開閉器裕度設定で割り、標準開閉器へ丸めた条件です。</p>
                <div class="result-grid branch-grid">
                  <div class="result-card"><span>推奨開閉器 [A]</span><strong id="resAdoptedBreaker">-</strong></div>
                  <div class="result-card"><span>推奨ケーブル</span><strong id="resRecommendedCable">-</strong></div>
                  <div class="result-card"><span>選定基準</span><strong id="resRecSelectionBasis">-</strong></div>
                  <div class="result-card"><span>判定基準電流 [A]</span><strong id="resRecBasisCurrent">-</strong></div>
                  <div class="result-card"><span>電圧降下判定基準</span><strong id="resRecDropLimit">-</strong></div>
                  <div class="result-card"><span>選定主因</span><strong id="resRecMainFactor">-</strong></div>
                  <div class="result-card"><span>推奨開閉器裕度 [%]</span><strong id="resRecommendedBreakerMargin">-</strong></div>
                  <div class="result-card"><span>推奨開閉器容量裕度 [kW]</span><strong id="resRecommendedCapacityMargin">-</strong></div>
                  <div class="result-card"><span>補正後許容電流 [A]</span><strong id="resRecCorrectedAmpacity">-</strong></div>
                  <div class="result-card"><span>電圧降下 [%]</span><strong id="resRecDropPct">-</strong></div>
                  <div class="result-card"><span>概算質量 [kg/m]</span><strong id="resRecMassKgM">-</strong></div>
                  <div class="result-card"><span>概算総質量 [kg]</span><strong id="resRecMassTotalKg">-</strong></div>
                  <div class="result-card"><span>参考ラック幅</span><strong id="resRecRackWidth">-</strong></div>
                  <div class="result-card"><span>接地種別</span><strong id="resRecGroundType">-</strong></div>
                  <div class="result-card"><span>図面・端子記号</span><strong id="resRecGroundSymbol">-</strong></div>
                  <div class="result-card"><span>接地種別選定根拠</span><strong id="resRecGroundReason">-</strong></div>
                  <div class="result-card"><span>接地抵抗値目安</span><strong id="resRecGroundResistance">-</strong></div>
                  <div class="result-card"><span>接地線サイズ候補</span><strong id="resRecGroundWireSize">-</strong></div>
                  <div class="result-card"><span>接地算定基準</span><strong id="resRecGroundBasis">-</strong></div>
                  <div class="result-card"><span>判定</span><strong id="resRecJudge">-</strong></div>
                </div>
                <div id="resRecSameAsMinNotice" class="result-notice hidden top-gap"></div>
                <div class="subgrid-title">施工参考メモ（推奨選定）</div>
                <div id="resRecConstructionNotes" class="stack tight"></div>
              </article>

              <article id="resExistingPageCard" class="result-page-card result-page-existing">
                <div class="row page-head">
                  <strong id="resExistingPageTitle">既設選定結果</strong>
                  <span id="resExistingPageBadge" class="mode-badge">1 / 3</span>
                </div>
                <p id="resExistingPageDescription" class="muted">既設開閉器指定時は、既設開閉器容量を基準にケーブル許容電流・電圧降下を確認します。</p>
                <div class="result-grid branch-grid">
                  <div class="result-card"><span>ケーブル選定基準</span><strong id="resCableBasisMode">-</strong></div>
                  <div class="result-card"><span>ケーブル選定基準電流 [A]</span><strong id="resCableBasisCurrent">-</strong></div>
                  <div class="result-card"><span>選定基準ケーブル</span><strong id="resSelectedCable">-</strong></div>
                  <div class="result-card"><span>概算質量 [kg/m]</span><strong id="resBasisMassKgM">-</strong></div>
                  <div class="result-card"><span>概算総質量 [kg]</span><strong id="resBasisMassTotalKg">-</strong></div>
                  <div class="result-card"><span>参考ラック幅</span><strong id="resBasisRackWidth">-</strong></div>
                  <div class="result-card"><span>接地種別</span><strong id="resBasisGroundType">-</strong></div>
                  <div class="result-card"><span>図面・端子記号</span><strong id="resBasisGroundSymbol">-</strong></div>
                  <div class="result-card"><span>接地種別選定根拠</span><strong id="resBasisGroundReason">-</strong></div>
                  <div class="result-card"><span>接地抵抗値目安</span><strong id="resBasisGroundResistance">-</strong></div>
                  <div class="result-card"><span>接地線サイズ候補</span><strong id="resBasisGroundWireSize">-</strong></div>
                  <div class="result-card"><span>接地算定基準</span><strong id="resBasisGroundBasis">-</strong></div>
                  <div id="resBasisMarginCard" class="result-card hidden"><span id="resBasisMarginLabel">既設開閉器裕度 [%]</span><strong id="resBasisBreakerMargin">-</strong></div>
                  <div id="resBasisCapacityCard" class="result-card hidden"><span id="resBasisCapacityLabel">既設開閉器容量裕度 [kW]</span><strong id="resBasisCapacityMargin">-</strong></div>
                  <div class="result-card"><span>既設開閉器判定</span><strong id="resExistingBreakerJudge">-</strong></div>
                  <div class="result-card"><span>幹線サイズ判定</span><strong id="resCableJudge">-</strong></div>
                  <div class="result-card"><span>選定主因</span><strong id="resMainFactor">-</strong></div>
                </div>

                <div class="subgrid-title">総合判定（既設/選定基準）</div>
                <div class="judgement-wrap">
                  <span>良否判定</span>
                  <strong id="resJudgement" class="judgement">-</strong>
                </div>
                <div id="resFailReasons" class="stack tight top-gap"></div>

                <div class="subgrid-title">選定基準で採用した値</div>
                <div class="grid two readonly-grid">
                  <div><span>基準許容電流 [A]</span><strong id="resBaseAmpacity">-</strong></div>
                  <div><span>最終補正係数</span><strong id="resFinalCoef">-</strong></div>
                  <div><span>補正後許容電流 [A]</span><strong id="resCorrectedAmpacity">-</strong></div>
                  <div><span>判定ケーブル</span><strong id="resAdoptedCable2">-</strong></div>
                  <div><span>ケーブル選定基準</span><strong id="resCableBasisMode2">-</strong></div>
                  <div><span>ケーブル選定基準電流 [A]</span><strong id="resCableBasisCurrent2">-</strong></div>
                  <div><span>選定根拠</span><strong id="resReasons">-</strong></div>
                  <div><span>電圧降下</span><strong id="resDropV">-</strong>V / <strong id="resDropPct">-</strong>% / 判定基準 <strong id="resDropLimit">5.0%以下</strong></div>
                  <div><span>電圧降下計算電流 [A]</span><strong id="resDropBasisCurrent">-</strong></div>
                </div>

                <div class="subgrid-title">施工参考メモ（既設選定）</div>
                <div id="resBasisConstructionNotes" class="stack tight"></div>
              </article>
            </div>

            <div id="resConstructionNotes" class="hidden"></div>

            <div class="subgrid-title">各負荷の換算結果</div>
            <div id="loadResultList" class="stack"></div>

            <div class="subgrid-title">根拠メモ</div>
            <div id="resRootMemo" class="stack tight"></div>

            <div class="inline-actions">
              <button id="csvBtn" class="ghost">CSV出力</button>
              <button id="excelBtn" class="ghost">Excel出力</button>
              <button id="pdfBtn" class="ghost">PDF印刷</button>
            </div>

            <button id="saveResultBottomBtn" class="primary full top-gap">結果を保存</button>
          </div>
        </div>
      </section>

      <section id="screen-conduit" class="screen">
        <div class="panel compact">
          <div class="panel-title row">
            <span>電線管自動選定</span>
            <button id="returnCalcFromConduit" type="button" class="ghost small">低圧幹線計算へ戻る</button>
          </div>
          <p class="field-hint">低圧幹線計算とは独立した計算画面です。幹線計算の入力値や結果は使用しません。</p>
        </div>

        <div class="panel" id="conduitCalculatorPanel">
          <div class="panel-title row">
            <span>配管選定条件</span>
            <button id="addConduitWireBtn" type="button" class="ghost small">電線を追加</button>
          </div>
          <p class="field-hint">外径・内径はメーカーを特定しない参考値です。採用品の仕様書と適用する内線規程を必ず確認してください。</p>
          <div class="conduit-usage-box top-gap">
            <div class="conduit-usage-title">使用区分</div>
            <div class="conduit-usage-buttons" role="group" aria-label="配管の使用区分">
              <button id="conduitUsageWiring" type="button" class="conduit-usage-option" data-conduit-usage="wiring" aria-pressed="true"><strong>電線管工事</strong><span>IV・EM-IE/F</span></button>
              <button id="conduitUsageProtection" type="button" class="conduit-usage-option" data-conduit-usage="protection" aria-pressed="false"><strong>ケーブル保護管</strong><span>CV・VVF・制御線等</span></button>
            </div>
            <select id="conduitUsage" class="hidden" aria-hidden="true" tabindex="-1"><option value="wiring">電線管工事（絶縁電線）</option><option value="protection">ケーブル保護管</option></select>
            <div id="conduitUsageCurrent" class="conduit-current-basis" aria-live="polite"></div>
            <div id="conduitUsageHint" class="field-hint"></div>
          </div>
          <div id="conduitWireRows" class="stack tight top-gap"></div>
          <div class="grid two top-gap">
            <label id="conduitFillLimitField"><span>占有率上限</span><select id="conduitFillLimit"><option value="32">32%以下（標準）</option><option value="48">48%以下（条件付き）</option></select><div id="conduitFillLimitHint" class="field-hint"></div></label>
            <label><span>電線管種類</span><select id="conduitFamily"></select></label>
            <label><span>配管長 [m]</span><input id="conduitLength" type="number" inputmode="decimal" min="0" step="0.1" placeholder="例：25" /></label>
            <label><span>曲がり箇所数</span><input id="conduitBendCount" type="number" inputmode="numeric" min="0" step="1" value="0" /></label>
            <label class="checkbox-label"><input id="conduitFutureExpansion" type="checkbox" /><span>将来増設を考慮する</span></label>
          </div>
          <div id="conduitResult" class="hidden top-gap">
            <div id="conduitResultError" class="result-notice danger hidden"></div>
            <div class="result-grid top-gap">
              <div class="result-card"><span id="conduitActualFillLabel">推奨配管の占有率</span><strong id="conduitActualFill">-</strong></div>
              <div class="result-card"><span id="conduitLimitResultLabel">設定上限</span><strong id="conduitLimitResult">-</strong></div>
              <div class="result-card"><span>推奨配管</span><strong id="conduitRecommended">-</strong></div>
              <div class="result-card"><span>電線占有面積</span><strong id="conduitWireArea">-</strong></div>
              <div class="result-card"><span id="conduitPipeAreaLabel">推奨管内面積</span><strong id="conduitPipeArea">-</strong></div>
              <div class="result-card"><span id="conduitRequiredLabel">必要内径・面積</span><strong id="conduitRequired">-</strong></div>
              <div class="result-card"><span>推奨管内径</span><strong id="conduitPipeInnerDiameter">-</strong></div>
              <div class="result-card"><span id="conduitMarginLabel">判定裕度</span><strong id="conduitMargin">-</strong></div>
            </div>
            <div id="conduitRecommendationReason" class="result-notice top-gap"></div>
          </div>
        </div>
      </section>

      <section id="screen-rack" class="screen">
        <div class="panel compact">
          <div class="panel-title row">
            <span>ケーブルラック自動選定</span>
            <button id="returnCalcFromRack" type="button" class="ghost small">低圧幹線計算へ戻る</button>
          </div>
          <p class="field-hint">低圧幹線計算・電線管自動選定とは独立した画面です。ケーブルを一段に並べる前提で、必要幅と水平部の許容静荷重からSR・QRを選定します。</p>
        </div>

        <div class="panel" id="rackCalculatorPanel">
          <div class="panel-title row">
            <span>ラック選定条件</span>
            <button id="addRackCableBtn" type="button" class="ghost small">ケーブルを追加</button>
          </div>
          <p class="field-hint">SR・QRの寸法、単品質量、許容静荷重はネグロス電工「電設資材カタログ2026/27A」の参考値です。採用品の最新資料、設計図書、支持金具・母材強度を必ず確認してください。</p>
          <div id="rackCableRows" class="stack tight top-gap"></div>
          <div class="grid two top-gap">
            <label><span>施工方向</span><select id="rackDirection"><option value="horizontal">水平</option><option value="vertical">垂直</option><option value="eps">EPS立上り</option></select></label>
            <label><span>仕上げ</span><select id="rackFinish"><option value="P">標準塗装（P）</option><option value="Z">高耐食性めっき（Z）</option><option value="SD">溶融亜鉛めっき（SD）</option><option value="S">ステンレス（S）</option></select></label>
            <label><span>ラック延長 [m]</span><input id="rackLength" type="number" inputmode="decimal" min="0" step="0.1" value="10" /></label>
            <label><span>支持間隔 [m]</span><input id="rackSupportInterval" type="number" inputmode="decimal" min="0.1" max="6" step="0.1" value="2" /><div class="field-hint">水平2.0m以下、垂直3.0m以下。EPSの各階支持は6.0m以下の条件を確認します。水平許容荷重は安全側に2.0m支点間の値で判定します。</div></label>
            <label><span>将来増設余裕 [%]</span><input id="rackFutureReserve" type="number" inputmode="decimal" min="0" max="80" step="5" value="20" /></label>
            <label><span>許容荷重の使用上限</span><select id="rackLoadLimit"><option value="80">80%以下（標準）</option><option value="100">100%以下（条件付き）</option></select></label>
            <label class="checkbox-label"><input id="rackSeparator" type="checkbox" /><span>強電・弱電間にセパレータを設ける</span></label>
            <label><span>セパレータ・離隔幅 [mm]</span><input id="rackSeparatorWidth" type="number" inputmode="decimal" min="0" step="10" value="50" /></label>
            <label class="checkbox-label"><input id="rackCover" type="checkbox" /><span>カバーを設ける</span></label>
            <label><span>カバー質量 [kg/m]</span><input id="rackCoverMass" type="number" inputmode="decimal" min="0" step="0.01" value="0" /><div class="field-hint">カバー使用時は採用品の質量を入力してください。</div></label>
          </div>
          <div class="subpanel top-gap" id="rackGroundingPanel">
            <div class="panel-title">ラック接地・ボンディング選定</div>
            <p class="field-hint">低圧の金属製ケーブルラックを対象に、最大使用電圧と配線用遮断器等の定格電流（AFではなくAT）から自動選定します。ラック本体の接地線と、自在継手・エキスパンション部のボンド線を分けて表示します。</p>
            <div class="grid two top-gap">
              <label><span>ラック材質</span><select id="rackGroundMaterial"><option value="metal">金属製</option><option value="resin">樹脂製・非導電性</option></select></label>
              <label><span>接地線種類</span><select id="rackGroundWireType"><option value="EM-IE/F">EM-IE/F</option><option value="IV">IV</option></select></label>
              <label><span>最大使用電圧 [V]</span><input id="rackGroundVoltage" type="number" inputmode="decimal" min="1" step="1" placeholder="例：440" /><div class="field-hint">300V以下はD種、300V超の低圧はC種。600V超は自動選定を停止します。</div></label>
              <label><span>基準遮断器 AT [A]</span><input id="rackGroundBreaker" type="number" inputmode="decimal" min="1" step="1" placeholder="例：175" /><div class="field-hint">複数回路では、最も大きい接地線を必要とする回路のATを入力してください。遮断器容量は合計しません。</div></label>
              <label><span>自在継手数 [箇所]</span><input id="rackFlexibleJointCount" type="number" inputmode="numeric" min="0" step="1" value="0" /></label>
              <label><span>エキスパンション継手数 [箇所]</span><input id="rackExpansionJointCount" type="number" inputmode="numeric" min="0" step="1" value="0" /></label>
              <label class="checkbox-label"><input id="rackContactProtection" type="checkbox" /><span>接触防護措置あり</span></label>
            </div>
            <div id="rackGroundResult" class="top-gap">
              <div class="result-grid">
                <div class="result-card"><span>接地工事種別</span><strong id="rackGroundTypeResult">-</strong></div>
                <div class="result-card"><span>図面・端子記号</span><strong id="rackGroundSymbolResult">-</strong></div>
                <div class="result-card"><span>推奨ラック接地線</span><strong id="rackGroundWireResult">-</strong></div>
                <div class="result-card"><span>推奨ボンド線</span><strong id="rackBondWireResult">-</strong></div>
                <div class="result-card"><span>ボンディング対象</span><strong id="rackBondLocationsResult">-</strong></div>
                <div class="result-card"><span>選定基準</span><strong id="rackGroundBasisResult">-</strong></div>
              </div>
              <div id="rackGroundNotice" class="result-notice top-gap">接地選定条件を入力してください。</div>
            </div>
          </div>
          <div id="rackResult" class="hidden top-gap">
            <div id="rackResultError" class="result-error hidden"></div>
            <div class="result-grid top-gap">
              <div class="result-card"><span>推奨ラック</span><strong id="rackRecommended">-</strong></div>
              <div class="result-card"><span>必要有効幅</span><strong id="rackRequiredWidth">-</strong></div>
              <div class="result-card"><span>幅の余裕</span><strong id="rackWidthMargin">-</strong></div>
              <div class="result-card"><span>ケーブル質量</span><strong id="rackCableMass">-</strong></div>
              <div class="result-card"><span>ラック質量</span><strong id="rackSelfMass">-</strong></div>
              <div class="result-card"><span>設計質量</span><strong id="rackDesignMass">-</strong></div>
              <div class="result-card"><span>許容静荷重</span><strong id="rackAllowableLoad">-</strong></div>
              <div class="result-card"><span>荷重使用率</span><strong id="rackLoadUtilization">-</strong></div>
              <div class="result-card"><span>1支持点あたり概算荷重</span><strong id="rackSupportLoad">-</strong></div>
              <div class="result-card"><span>支持点数</span><strong id="rackSupportCount">-</strong></div>
              <div class="result-card"><span>吊りボルト呼び径</span><strong id="rackBoltSize">-</strong></div>
              <div class="result-card"><span>全延長の施工質量</span><strong id="rackTotalMass">-</strong></div>
            </div>
            <div id="rackRecommendationReason" class="result-notice top-gap"></div>
          </div>
        </div>
      </section>

      <section id="screen-docs" class="screen">
        <div class="panel compact">
          <div class="panel-title row">
            <span>技術資料</span>
            <button id="returnCalcFromDocs" class="ghost small">計算画面へ戻る</button>
          </div>
          <label>
            <span>資料を検索</span>
            <input id="docsSearch" type="text" />
          </label>
        </div>
        <div id="docsContainer" class="stack"></div>
      </section>

      <section id="screen-saved" class="screen">
        <div class="panel compact">
          <div class="segmented three-col">
            <button class="saved-seg active" data-saved-tab="history">履歴</button>
            <button class="saved-seg" data-saved-tab="saved">保存済み</button>
            <button class="saved-seg" data-saved-tab="compare">比較</button>
          </div>
        </div>

        <div id="saved-subview-history" class="saved-subview active">
          <div class="panel row compact">
            <div class="panel-title no-margin">履歴</div>
            <button id="clearHistoryBtn" class="ghost small">履歴全削除</button>
          </div>
          <div id="historyList" class="stack"></div>
        </div>

        <div id="saved-subview-saved" class="saved-subview">
          <div class="panel compact">
            <label>
              <span>検索（タイトル・メモ）</span>
              <input id="savedSearch" type="text" />
            </label>
          </div>
          <div id="savedList" class="stack"></div>
        </div>

        <div id="saved-subview-compare" class="saved-subview">
          <div class="panel compact">
            <div class="grid two">
              <label>
                <span>基準案</span>
                <select id="compareBaseSelect"></select>
              </label>
              <div class="readonly-box compact-box">
                <span>比較対象</span>
                <strong id="compareTargetCount">0件</strong>
              </div>
            </div>
          </div>
          <div id="compareView" class="stack"></div>
        </div>
      </section>

      <section id="screen-settings" class="screen">
        <div class="panel compact">
          <div class="panel-title">設定</div>
          <div class="stack tight">
            <div class="readonly-row"><span>現在のモード</span><strong>Webアプリ版</strong></div>
            <div class="readonly-row"><span>アプリ版</span><strong>Web v3.4.2</strong></div>
            <div class="readonly-row"><span>許容電流データ版</span><strong id="verAmpacity">2026.04-A</strong></div>
            <div class="readonly-row"><span>外径・質量データ版</span><strong id="verPhysical">2026.04-D</strong></div>
            <div class="readonly-row"><span>帳票様式版</span><strong id="verForm">2026.04-C</strong></div>
          </div>
        </div>

        <div class="panel compact">
          <div class="panel-title">表示設定</div>
          <label>
            <span>表示サイズ</span>
            <select id="displayScale"></select>
          </label>
          <div class="field-hint">文字サイズのみを10%単位で調整します。レイアウト幅や余白は固定です。</div>
        </div>

        <div class="panel compact">
          <div class="panel-title">初回免責を再表示</div>
          <button id="resetDisclaimerBtn" class="ghost full">次回起動時に再表示する</button>
        </div>

        <div class="panel compact">
          <div class="panel-title">このアプリについて</div>
          <p class="muted">低圧幹線計算、技術資料、保存・比較、CSV出力、Excel出力をWebアプリとして実装しています。負荷用途で照明・コンセント系と動力系を切り替えます。</p>
        </div>
      </section>
    </main>

    <nav class="bottom-nav">
      <button class="nav-btn active" data-screen="calc">計算</button>
      <button class="nav-btn" data-screen="docs">技術資料</button>
      <button class="nav-btn" data-screen="saved">保存</button>
      <button class="nav-btn" data-screen="settings">設定</button>
    </nav>
  </div>

  <dialog id="saveDialog" class="dialog">
    <form method="dialog" class="dialog-card">
      <h3>計算結果を保存</h3>
      <label>
        <span>保存名</span>
        <input id="saveTitleInput" type="text" maxlength="40" />
      </label>
      <label>
        <span>メモ（任意）</span>
        <textarea id="saveMemoInput" maxlength="200"></textarea>
      </label>
      <div class="dialog-actions">
        <button value="cancel" class="ghost">キャンセル</button>
        <button id="confirmSaveBtn" value="default" class="primary">保存する</button>
      </div>
    </form>
  </dialog>


  <dialog id="disclaimerDialog" class="dialog">
    <article class="dialog-card">
      <h3 id="disclaimerTitle">免責事項</h3>
      <p id="disclaimerBody" class="muted"></p>
      <div class="dialog-actions">
        <button id="disclaimerNextBtn" class="primary">次へ</button>
      </div>
    </article>
  </dialog>

  <div id="formulaPopup" class="formula-popup hidden" role="status"></div>
  <div id="toast"></div>
  <script src="app.js?v=20260922_rack_grounding"></script>
</body>
</html>
